.. _htparams:

Heliotherm heat pump parameters
===============================

Tested with:

  * Heliotherm HP08S10W-WEB, SW 3.0.20
  * Heliotherm HP10S12W-WEB, SW 3.0.8
  * Heliotherm HP08E-K-BC, SW 3.0.7B
  * Heliotherm HP05S07W-WEB, SW 3.0.17
  * Heliotherm HP12L-M-BC, SW 3.0.21


SP Data Points
--------------

+-----------------------------------------+-----------------+---------+-------------+----------------+----------------+
| Parameter Name                          | Data Point      | ACL     | Data Type   | Min Value      | Max Value      |
+=========================================+=================+=========+=============+================+================+
| Liegenschaft                            | ``SP,NR=3``     | ``r-``  | ``INT``     |  0             |  2147483647    |
+-----------------------------------------+-----------------+---------+-------------+----------------+----------------+
| WP_System                               | ``SP,NR=4``     | ``r-``  | ``INT``     |  1             |  2             |
+-----------------------------------------+-----------------+---------+-------------+----------------+----------------+
| WW Type                                 | ``SP,NR=5``     | ``r-``  | ``INT``     |  0             |  4             |
+-----------------------------------------+-----------------+---------+-------------+----------------+----------------+
| FWS Type                                | ``SP,NR=6``     | ``r-``  | ``BOOL``    |  0             |  1             |
+-----------------------------------------+-----------------+---------+-------------+----------------+----------------+
| Puffer Type                             | ``SP,NR=7``     | ``r-``  | ``BOOL``    |  0             |  1             |
+-----------------------------------------+-----------------+---------+-------------+----------------+----------------+
| Softwareversion                         | ``SP,NR=9``     | ``r-``  | ``INT``     |  0             |  0             |
+-----------------------------------------+-----------------+---------+-------------+----------------+----------------+
| Verdichter_Status                       | ``SP,NR=10``    | ``r-``  | ``INT``     |  0             |  11            |
+-----------------------------------------+-----------------+---------+-------------+----------------+----------------+
| Verdichter laeuft seit                  | ``SP,NR=11``    | ``r-``  | ``INT``     |  10            |  100000        |
+-----------------------------------------+-----------------+---------+-------------+----------------+----------------+
| Betriebsart [1]_                        | ``SP,NR=13``    | ``r-``  | ``INT``     |  0             |  7             |
+-----------------------------------------+-----------------+---------+-------------+----------------+----------------+
| HKR Soll_Raum                           | ``SP,NR=69``    | ``r-``  | ``FLOAT``   |  10.0          |  25.0          |
+-----------------------------------------+-----------------+---------+-------------+----------------+----------------+
| HKR Aufheiztemp. (K)                    | ``SP,NR=71``    | ``r-``  | ``INT``     |  1             |  10            |
+-----------------------------------------+-----------------+---------+-------------+----------------+----------------+
| HKR Absenktemp. (K)                     | ``SP,NR=72``    | ``r-``  | ``INT``     |  -10           |  -1            |
+-----------------------------------------+-----------------+---------+-------------+----------------+----------------+
| HKR Heizgrenze                          | ``SP,NR=76``    | ``r-``  | ``INT``     |  0             |  45            |
+-----------------------------------------+-----------------+---------+-------------+----------------+----------------+
| HKR RLT Soll_oHG (Heizkurve)            | ``SP,NR=80``    | ``r-``  | ``FLOAT``   |  15.0          |  40.0          |
+-----------------------------------------+-----------------+---------+-------------+----------------+----------------+
| HKR RLT Soll_0 (Heizkurve)              | ``SP,NR=81``    | ``r-``  | ``FLOAT``   |  20.0          |  50.0          |
+-----------------------------------------+-----------------+---------+-------------+----------------+----------------+
| HKR RLT Soll_uHG (Heizkurve)            | ``SP,NR=82``    | ``r-``  | ``FLOAT``   |  25.0          |  60.0          |
+-----------------------------------------+-----------------+---------+-------------+----------------+----------------+
| WW Normaltemp.                          | ``SP,NR=83``    | ``r-``  | ``INT``     |  10            |  75            |
+-----------------------------------------+-----------------+---------+-------------+----------------+----------------+
| WW Hysterese Normaltemp.                | ``SP,NR=84``    | ``r-``  | ``INT``     |  1             |  10            |
+-----------------------------------------+-----------------+---------+-------------+----------------+----------------+
| WW Minimaltemp.                         | ``SP,NR=85``    | ``r-``  | ``INT``     |  5             |  45            |
+-----------------------------------------+-----------------+---------+-------------+----------------+----------------+
| WW Hysterese Minimaltemp.               | ``SP,NR=86``    | ``r-``  | ``INT``     |  1             |  10            |
+-----------------------------------------+-----------------+---------+-------------+----------------+----------------+
| BSZ HKP Betriebsstunden                 | ``SP,NR=153``   | ``r-``  | ``INT``     |  0             |  100000        |
+-----------------------------------------+-----------------+---------+-------------+----------------+----------------+
| BSZ HKP Schaltung                       | ``SP,NR=155``   | ``r-``  | ``INT``     |  0             |  100000        |
+-----------------------------------------+-----------------+---------+-------------+----------------+----------------+
| BSZ EQ Betriebsstunden                  | ``SP,NR=162``   | ``r-``  | ``INT``     |  0             |  100000        |
+-----------------------------------------+-----------------+---------+-------------+----------------+----------------+
| BSZ EQ Schaltungen                      | ``SP,NR=164``   | ``r-``  | ``INT``     |  0             |  100000        |
+-----------------------------------------+-----------------+---------+-------------+----------------+----------------+
| BSZ WWV Betriebsstunden                 | ``SP,NR=165``   | ``r-``  | ``INT``     |  0             |  100000        |
+-----------------------------------------+-----------------+---------+-------------+----------------+----------------+
| BSZ WWV Schaltungen                     | ``SP,NR=167``   | ``r-``  | ``INT``     |  0             |  100000        |
+-----------------------------------------+-----------------+---------+-------------+----------------+----------------+
| BSZ ZIPWW Betriebsstunden               | ``SP,NR=168``   | ``r-``  | ``INT``     |  0             |  100000        |
+-----------------------------------------+-----------------+---------+-------------+----------------+----------------+
| BSZ ZIPWW Schaltungen                   | ``SP,NR=170``   | ``r-``  | ``INT``     |  0             |  100000        |
+-----------------------------------------+-----------------+---------+-------------+----------------+----------------+
| BSZ Verdichter Betriebsst. WW           | ``SP,NR=171``   | ``r-``  | ``INT``     |  0             |  100000        |
+-----------------------------------------+-----------------+---------+-------------+----------------+----------------+
| BSZ Verdichter Betriebsst. HKR          | ``SP,NR=172``   | ``r-``  | ``INT``     |  0             |  100000        |
+-----------------------------------------+-----------------+---------+-------------+----------------+----------------+
| BSZ Verdichter Betriebsst. ges          | ``SP,NR=173``   | ``r-``  | ``INT``     |  0             |  100000        |
+-----------------------------------------+-----------------+---------+-------------+----------------+----------------+
| MKR2 Aktiviert                          | ``SP,NR=222``   | ``r-``  | ``INT``     |  0             |  2             |
+-----------------------------------------+-----------------+---------+-------------+----------------+----------------+
| Energiezaehler                          | ``SP,NR=263``   | ``r-``  | ``INT``     |  0             |  2             |
+-----------------------------------------+-----------------+---------+-------------+----------------+----------------+

.. [1] **Betriebsart:**

  * 0 = Aus
  * 1 = Automatik
  * 2 = Kühlen
  * 3 = Sommer
  * 4 = Dauerbetrieb
  * 5 = Absenkung
  * 6 = Urlaub
  * 7 = Party
  * [8 = Ausheizen]
  * [9 = EVU-Sperre]
  * [10 = Hauptschalter]


MP Data Points
--------------

+-----------------------------------------+-----------------+---------+-------------+----------------+----------------+
| Parameter Name                          | Data Point      | ACL     | Data Type   | Min Value      | Max Value      |
+=========================================+=================+=========+=============+================+================+
| Temp. Aussen                            | ``MP,NR=0``     | ``r-``  | ``FLOAT``   |  -20.0         |  40.0          |
+-----------------------------------------+-----------------+---------+-------------+----------------+----------------+
| Temp. Aussen verzoegert                 | ``MP,NR=1``     | ``r-``  | ``FLOAT``   |  -20.0         |  40.0          |
+-----------------------------------------+-----------------+---------+-------------+----------------+----------------+
| Temp. Brauchwasser                      | ``MP,NR=2``     | ``r-``  | ``FLOAT``   |  0.0           |  70.0          |
+-----------------------------------------+-----------------+---------+-------------+----------------+----------------+
| Temp. Vorlauf                           | ``MP,NR=3``     | ``r-``  | ``FLOAT``   |  0.0           |  70.0          |
+-----------------------------------------+-----------------+---------+-------------+----------------+----------------+
| Temp. Ruecklauf                         | ``MP,NR=4``     | ``r-``  | ``FLOAT``   |  0.0           |  70.0          |
+-----------------------------------------+-----------------+---------+-------------+----------------+----------------+
| Temp. Pufferspeicher                    | ``MP,NR=5``     | ``r-``  | ``FLOAT``   |  0.0           |  70.0          |
+-----------------------------------------+-----------------+---------+-------------+----------------+----------------+
| Temp. EQ_Eintritt                       | ``MP,NR=6``     | ``r-``  | ``FLOAT``   |  -20.0         |  30.0          |
+-----------------------------------------+-----------------+---------+-------------+----------------+----------------+
| Temp. EQ_Austritt                       | ``MP,NR=7``     | ``r-``  | ``FLOAT``   |  -20.0         |  30.0          |
+-----------------------------------------+-----------------+---------+-------------+----------------+----------------+
| Temp. Sauggas                           | ``MP,NR=9``     | ``r-``  | ``FLOAT``   |  -20.0         |  30.0          |
+-----------------------------------------+-----------------+---------+-------------+----------------+----------------+
| Temp. Frischwasser_Istwert              | ``MP,NR=11``    | ``r-``  | ``FLOAT``   |  0.0           |  70.0          |
+-----------------------------------------+-----------------+---------+-------------+----------------+----------------+
| Temp. Verdampfung                       | ``MP,NR=12``    | ``r-``  | ``FLOAT``   |  -50.0         |  30.0          |
+-----------------------------------------+-----------------+---------+-------------+----------------+----------------+
| Temp. Kondensation                      | ``MP,NR=13``    | ``r-``  | ``FLOAT``   |  -50.0         |  60.0          |
+-----------------------------------------+-----------------+---------+-------------+----------------+----------------+
| Temp. Heissgas                          | ``MP,NR=15``    | ``r-``  | ``FLOAT``   |  0.0           |  150.0         |
+-----------------------------------------+-----------------+---------+-------------+----------------+----------------+
| Niederdruck (bar)                       | ``MP,NR=20``    | ``r-``  | ``FLOAT``   |  0.0           |  18.0          |
+-----------------------------------------+-----------------+---------+-------------+----------------+----------------+
| Hochdruck (bar)                         | ``MP,NR=21``    | ``r-``  | ``FLOAT``   |  0.0           |  40.0          |
+-----------------------------------------+-----------------+---------+-------------+----------------+----------------+
| Heizkreispumpe                          | ``MP,NR=22``    | ``r-``  | ``BOOL``    | :const:`False` |  :const:`True` |
+-----------------------------------------+-----------------+---------+-------------+----------------+----------------+
| EQ Pumpe (Ventilator)                   | ``MP,NR=24``    | ``r-``  | ``BOOL``    | :const:`False` |  :const:`True` |
+-----------------------------------------+-----------------+---------+-------------+----------------+----------------+
| Warmwasservorrang                       | ``MP,NR=25``    | ``r-``  | ``BOOL``    | :const:`False` |  :const:`True` |
+-----------------------------------------+-----------------+---------+-------------+----------------+----------------+
| Zirkulationspumpe WW                    | ``MP,NR=29``    | ``r-``  | ``BOOL``    | :const:`False` |  :const:`True` |
+-----------------------------------------+-----------------+---------+-------------+----------------+----------------+
| Verdichter                              | ``MP,NR=30``    | ``r-``  | ``BOOL``    | :const:`False` |  :const:`True` |
+-----------------------------------------+-----------------+---------+-------------+----------------+----------------+
| Stoerung                                | ``MP,NR=31``    | ``r-``  | ``BOOL``    | :const:`False` |  :const:`True` |
+-----------------------------------------+-----------------+---------+-------------+----------------+----------------+
| FWS Stroemungsschalter                  | ``MP,NR=38``    | ``r-``  | ``BOOL``    | :const:`False` |  :const:`True` |
+-----------------------------------------+-----------------+---------+-------------+----------------+----------------+
| Frischwasserpumpe                       | ``MP,NR=50``    | ``r-``  | ``INT``     |  0             |  100           |
+-----------------------------------------+-----------------+---------+-------------+----------------+----------------+
| Verdichteranforderung                   | ``MP,NR=56``    | ``r-``  | ``INT``     |  0             |  5             |
+-----------------------------------------+-----------------+---------+-------------+----------------+----------------+
| HKR_Sollwert                            | ``MP,NR=57``    | ``r-``  | ``FLOAT``   |  0.0           |  50.0          |
+-----------------------------------------+-----------------+---------+-------------+----------------+----------------+
